# Seasonal HVAC Checklist

> The integration note that stitches [[HVAC Filter Change|filter changes]] + [[Condensate Drain Line|condensate drain flushes]] + outdoor condenser care into one calendar-tied routine, plus the unit-specific procedure for the Carrier 24SPA6.

## Summary
- Logic: two heavy-use seasons (cooling, heating) → prep before each. Homeowner does the [[HVAC Filter Change|filter]]/[[Condensate Drain Line|drain]] work; book the pro tune-up 2–4 weeks before the season hits.
- **Always (~2 min/month):** inspect the [[GLOSSARY#Air filter|air filter]] (replace on dirt), keep vents clear, listen for new sounds.
- **Spring (~45 min):** replace [[GLOSSARY#Air filter|filter]], flush [[GLOSSARY#Condensate drain / drain line|condensate drain]], clear debris 2 ft around the outdoor unit, gently hose off the [[GLOSSARY#Condenser coil|condenser coil]] [[GLOSSARY#Fins|fins]] from inside out, straighten bent fins, confirm the [[GLOSSARY#Condenser pad|condenser pad]] is level, switch thermostat to COOL.
- **Fall (~30 min):** replace filter, flush drain (a [[GLOSSARY#Heat pump|heat pump]] produces condensate both modes), clear leaves, verify HEAT. Gas burner work = **pro only**.
- New skill: outdoor condenser care — clean [[GLOSSARY#Fins|fins]] with a garden hose (never a pressure washer — they shred), realign bent fins with a [[GLOSSARY#Fin comb (fin straightener)|fin comb]] sized to fins-per-inch, check the pad is level.
- Your unit: **Carrier 24SPA630W003** — an **AC-only** [[GLOSSARY#Condenser coil|condenser]] (not a [[GLOSSARY#Heat pump|heat pump]]), 20 FPI outdoor coil, louvered WeatherArmor Ultra cabinet, Puron (R-410A). Heating is a separate system.
- Fin comb must cover **20 FPI** — within the range of most standard multi-sided combs; confirm on packaging.
- Two-power-off rule before any panel work: pull the outdoor disconnect block AND flip the breaker; verify dead — the run capacitor holds a charge.
- [[GLOSSARY#Refrigerant|Refrigerant]] = **pro only** (EPA-certified). Exterior coil + cabinet cleaning is the homeowner limit.
- Tune-up coverage (the [[ACTION-ITEMS|pro side]]): electrical, refrigerant, coil deep-clean, combustion/heat exchanger, controls.

**Related:** [[HVAC Filter Change|Filter change]] · [[Condensate Drain Line|Condensate drain]] · [[GLOSSARY#Heat pump|Heat pump]] · [[GLOSSARY#Fin comb (fin straightener)|Fin comb]] · [[GLOSSARY#Refrigerant|Refrigerant]] · [[ACTION-ITEMS]]

## Full procedure

> Hands-on tasks live in [[ACTION-ITEMS]].

## The logic
Two heavy-use seasons (cooling, heating) → tune up the system before each one. Homeowner preps before the load hits; books the pro tune-up 2–4 weeks before the season.

## The whole year

### Always (year-round, ~2 min/month)
- [ ] Inspect [[GLOSSARY#Air filter|air filter]] monthly — replace on dirt
- [ ] Keep supply & return vents unobstructed
- [ ] Listen for new sounds, watch for new smells

### Spring — before cooling season (~45 min)
- [ ] Replace air filter
- [ ] Flush condensate drain (vinegar + water)
- [ ] Clear debris 2 ft around outdoor unit
- [ ] Hose off outdoor fins (gently)
- [ ] Check & straighten bent fins
- [ ] Confirm condenser pad is level
- [ ] Switch thermostat to COOL; verify cold air at registers

### Fall — before heating season (~30 min)
- [ ] Replace air filter
- [ ] Clear leaves/debris from outdoor unit (esp. if heat pump)
- [ ] Flush condensate drain (heat pumps produce condensate both modes)
- [ ] Switch thermostat to HEAT; verify warm air at registers
- [ ] Test thermostat setpoint vs. actual delivery
- [ ] If gas heat: **do not** DIY the burner — schedule pro tune-up

### Pro tune-up (twice yearly)
- [ ] Spring: cooling-side tune-up
- [ ] Fall: heating-side tune-up

Books 2–4 weeks before the season. Covers: electrical connections, refrigerant, coil deep-clean, combustion + heat exchanger (gas), system controls. See [[HVAC-preventative-maintenance|the HVAC reference]].

## Outdoor condenser care (the new skill)

### Clean the fins (gently)
1. **Power off** at the outdoor disconnect box (wall near unit) AND breaker. Capacitors hold a charge.
2. Remove top grille/louvered panels — note the fan may be attached to the grille; don't stress the wires.
3. Spray fins from **inside out** with a garden hose on gentle spray. Push dirt back out the way it came in.
4. Stubborn grime: foaming no-rinse coil cleaner, then rinse gently.

> ⚠️ **Never use a pressure washer** — thin aluminum [[GLOSSARY#Fins|fins]] will shred. Garden hose + standard nozzle is the maximum.

### Straighten bent fins
Use a [[GLOSSARY#Fin comb (fin straightener)|fin comb]] (~$10) sized to the coil's fins-per-inch (home coils usually 8–14 FPI).
1. Spray fins with soapy water for lubrication.
2. Engage several teeth in **straight** fins next to the bent section.
3. Draw comb gently up/down through the bent area — a few fins at a time.

Crushed-over-large-area fins = pro job or coil replacement.

### Check the pad
[[GLOSSARY#Condenser pad|Condenser pad]] should be level. Frost heave/settling can tilt it over years → strains compressor. Noticeably tilted = call a pro to re-level.

## For your unit: Carrier 24SPA630W003
Sources: [Carrier 24SPA6 product data](https://www.shareddocs.com/hvac/docs/1009/Public/0D/24SPA6-04PD.pdf) · [Carrier 24-25 series service manual](https://www.shareddocs.com/hvac/docs/1009/Public/07/24-25-2SM.pdf). Confirmed specs: **20 FPI** outdoor coil, louvered WeatherArmor Ultra steel coil guard, direct-drive propeller fan (¼ HP, 1100 RPM), Puron (R-410A), 2.5 ton / 30,000 Btuh, 16 SEER2.

> **Note:** the 24SPA is an **AC-only condenser**, not a heat pump. Heating is a separate system (likely a furnace) — confirm and build the fall checklist around it.

### The cabinet advantage
WeatherArmor Ultra = louvered steel panel protecting the coil. Basic fin cleaning needs **no removal** — hose through the louvers. Grille/fan removal only for deep coil clean or motor service.

### Tools for grille & fan-motor removal
| Tool | Use |
|------|-----|
| **5/16" nut driver** (or 5/16" hex socket + driver, ~6" reach) | Top grille & side panel screws (all 5/16" hex-head sheet-metal) |
| **Phillips #2 bit** | Backup for interior screws (motor mount, control cover) |
| **Adjustable wrench or 7/16" socket** | Fan blade set screw / hub nut (only if separating blade from shaft) |
| **Second person** | Top grille = fan motor mount; motor hangs from cover, has wiring. Awkward solo. |
| **Needle-nose pliers / small flathead** | Motor wiring harness disconnect at control board |
| **Zip-top bag** | Screws are a specific self-tapping 5/16" hex — don't lose them |

### Grille removal procedure (your unit)
1. **Power off two ways:** pull disconnect block (outdoor box) AND flip condenser breaker at the panel. Verify dead with non-contact voltage tester — run capacitor holds a charge.
2. Remove perimeter top grille screws with 5/16" nut driver.
3. Lift top grille slowly — **fan motor + blade are bolted to the underside**; they come up with the grille. Wiring harness runs motor → control board.
4. Support grille before wires go taut. Options:
   - *Light clean:* prop grille up without stressing wires, clean coil from top, don't fully disconnect.
   - *Full removal:* unplug motor harness from control board, lift grille + motor + fan assembly clear, set down gently on protected surface.
5. Clean coil inside-out with garden hose (gentle). Vacuum loose debris from cabinet base.
6. Reassembly: reverse. Reconnect harness if removed, lower grille, reinstall perimeter screws **hand-tight** (sheet-metal — overtightening strips them).
7. Restore power, verify fan runs.

> ⚠️ **Do not loosen the fan blade set screw** unless deliberately removing the blade. If the blade shifts on the shaft it can contact the fan orifice or coil guard and damage the unit. For coil cleaning only, leave blade attached to motor.

### Your fin comb: 20 FPI
Coil is **20 fins per inch** — at the upper end of the "8–14 FPI" residential rule of thumb but within range of most standard multi-sided combs.
- A standard fin comb that reaches **20 FPI** covers it — confirm on the packaging before buying.
- Search "fin comb" or "fin straightener" — usually under $15. Multi-sided combs include a progression of FPI teeth; the 20-FPI face is the one you'll use.
- Procedure unchanged: soapy water lubrication, engage teeth in straight fins beside the bend, a few fins at a time. Fins are closely spaced — go slow.

> ⚠️ **Refrigerant is pro-only.** Unit uses Puron (R-410A). Never open, crimp, or heat the copper refrigerant lines, or touch service valves. Exterior coil + cabinet cleaning only. Refrigerant work requires EPA certification.

## Heat pump owners (not your system)
*Your Carrier 24SPA is AC-only — this section doesn't apply. Kept for reference.*
- Outdoor unit runs in winter too (heating mode) — keep it clear of snow/ice year-round.
- Condensate drain matters in both seasons — fall flush as important as spring.
- Light frosting of the outdoor coil in cold humid weather is **normal**. The unit defrosts itself periodically. Don't chip, hose, or call a pro unless it stays heavily iced for hours.

## DIY or pro?
**DIY:** filter, drain flush, debris clearing, gentle fin cleaning, fin combing, visual inspections, thermostat settings.
**Pro:** refrigerant, electrical inside equipment, gas/combustion, coil disassembly, pad re-leveling, any diagnosis (uneven temps, short cycling, strange sounds).

## Sources
- [ENERGY STAR — Maintenance Checklist](https://www.energystar.gov/saveathome/heating-cooling/maintenance-checklist)
- [Seasonal HVAC Maintenance Checklist](https://www.constellationhome.com/blog/seasonal-hvac-maintenance-checklist/)
- [Paul Mueller Co. — Straightening Condenser Coil Fins](https://www.paulmueller.com/academy/how-to-straighten-condenser-coil-fins)
